{
  "description": "IEEE 123-Bus Test Feeder topology as an adjacency list with line parameters",
  "units": {
    "R": "ohms/km",
    "X": "ohms/km",
    "length": "km",
    "ampacity": "A"
  },
  "nominal_voltage_kv": 4.16,
  "substation_bus": "150",
  "monitor_buses": ["1", "13", "35", "52", "67", "83", "101", "113"],
  "switches": {
    "SW1": {"bus1": "13", "bus2": "13s", "normally_closed": true},
    "SW2": {"bus1": "35", "bus2": "35s", "normally_closed": true},
    "SW3": {"bus1": "52", "bus2": "52s", "normally_closed": true},
    "SW4": {"bus1": "67", "bus2": "67s", "normally_closed": true},
    "SW5": {"bus1": "83", "bus2": "83s", "normally_closed": true},
    "SW6": {"bus1": "40", "bus2": "40s", "normally_closed": true},
    "SW7": {"bus1": "60", "bus2": "60s", "normally_closed": true},
    "SW8": {"bus1": "97", "bus2": "97s", "normally_closed": true},
    "SW9": {"bus1": "113", "bus2": "113s", "normally_closed": true}
  },
  "tie_lines": {
    "L124": {"bus1": "28", "bus2": "48", "normally_open": true, "length": 0.152, "phases": 3},
    "L125": {"bus1": "44", "bus2": "72", "normally_open": true, "length": 0.183, "phases": 3},
    "L126": {"bus1": "55", "bus2": "86", "normally_open": true, "length": 0.168, "phases": 3},
    "L127": {"bus1": "97", "bus2": "116", "normally_open": true, "length": 0.145, "phases": 3},
    "L128": {"bus1": "21", "bus2": "41", "normally_open": true, "length": 0.137, "phases": 3},
    "L129": {"bus1": "63", "bus2": "90", "normally_open": true, "length": 0.191, "phases": 3},
    "L130": {"bus1": "78", "bus2": "98", "normally_open": true, "length": 0.174, "phases": 3}
  },
  "voltage_regulators": {
    "Reg1": {"bus": "9", "tap_setting": 122, "bandwidth": 2},
    "Reg2": {"bus": "25", "tap_setting": 124, "bandwidth": 2},
    "Reg3": {"bus": "60", "tap_setting": 124, "bandwidth": 2},
    "Reg4": {"bus": "95", "tap_setting": 124, "bandwidth": 2}
  },
  "capacitor_banks": {
    "Cap1": {"bus": "35", "kvar": 600},
    "Cap2": {"bus": "52", "kvar": 400},
    "Cap3": {"bus": "83", "kvar": 600},
    "Cap4": {"bus": "101", "kvar": 400}
  },
  "lines": [
    {"id": "L1", "bus1": "149", "bus2": "1", "phases": 3, "linecode": 1, "length": 0.122, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L2", "bus1": "1", "bus2": "2", "phases": 3, "linecode": 1, "length": 0.076, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L3", "bus1": "2", "bus2": "3", "phases": 3, "linecode": 1, "length": 0.099, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L4", "bus1": "3", "bus2": "4", "phases": 3, "linecode": 1, "length": 0.061, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L5", "bus1": "4", "bus2": "5", "phases": 3, "linecode": 1, "length": 0.084, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L6", "bus1": "5", "bus2": "6", "phases": 3, "linecode": 1, "length": 0.107, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L7", "bus1": "6", "bus2": "7", "phases": 3, "linecode": 2, "length": 0.091, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L8", "bus1": "7", "bus2": "8", "phases": 3, "linecode": 2, "length": 0.122, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L9", "bus1": "8", "bus2": "9", "phases": 3, "linecode": 3, "length": 0.076, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L10", "bus1": "9", "bus2": "10", "phases": 3, "linecode": 3, "length": 0.099, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L11", "bus1": "10", "bus2": "11", "phases": 3, "linecode": 3, "length": 0.061, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L12", "bus1": "11", "bus2": "12", "phases": 3, "linecode": 4, "length": 0.084, "R": 0.3591, "X": 0.2467, "ampacity": 180},
    {"id": "L13", "bus1": "12", "bus2": "13", "phases": 3, "linecode": 4, "length": 0.107, "R": 0.3591, "X": 0.2467, "ampacity": 180},
    {"id": "L14", "bus1": "13", "bus2": "14", "phases": 3, "linecode": 1, "length": 0.091, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L15", "bus1": "14", "bus2": "15", "phases": 3, "linecode": 1, "length": 0.122, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L16", "bus1": "15", "bus2": "16", "phases": 3, "linecode": 2, "length": 0.076, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L17", "bus1": "16", "bus2": "17", "phases": 3, "linecode": 2, "length": 0.099, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L18", "bus1": "17", "bus2": "18", "phases": 3, "linecode": 2, "length": 0.061, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L19", "bus1": "3", "bus2": "19", "phases": 3, "linecode": 3, "length": 0.084, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L20", "bus1": "19", "bus2": "20", "phases": 3, "linecode": 3, "length": 0.107, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L21", "bus1": "20", "bus2": "21", "phases": 3, "linecode": 3, "length": 0.091, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L22", "bus1": "5", "bus2": "22", "phases": 1, "linecode": 10, "length": 0.122, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L23", "bus1": "22", "bus2": "23", "phases": 1, "linecode": 10, "length": 0.076, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L24", "bus1": "23", "bus2": "24", "phases": 1, "linecode": 10, "length": 0.099, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L25", "bus1": "8", "bus2": "25", "phases": 3, "linecode": 1, "length": 0.061, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L26", "bus1": "25", "bus2": "26", "phases": 3, "linecode": 1, "length": 0.084, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L27", "bus1": "26", "bus2": "27", "phases": 3, "linecode": 2, "length": 0.107, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L28", "bus1": "27", "bus2": "28", "phases": 3, "linecode": 2, "length": 0.091, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L29", "bus1": "13", "bus2": "29", "phases": 3, "linecode": 1, "length": 0.122, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L30", "bus1": "29", "bus2": "30", "phases": 3, "linecode": 1, "length": 0.076, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L31", "bus1": "30", "bus2": "31", "phases": 3, "linecode": 2, "length": 0.099, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L32", "bus1": "31", "bus2": "32", "phases": 3, "linecode": 2, "length": 0.061, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L33", "bus1": "32", "bus2": "33", "phases": 3, "linecode": 3, "length": 0.084, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L34", "bus1": "33", "bus2": "34", "phases": 3, "linecode": 3, "length": 0.107, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L35", "bus1": "34", "bus2": "35", "phases": 3, "linecode": 3, "length": 0.091, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L36", "bus1": "18", "bus2": "36", "phases": 3, "linecode": 1, "length": 0.122, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L37", "bus1": "36", "bus2": "37", "phases": 3, "linecode": 1, "length": 0.076, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L38", "bus1": "37", "bus2": "38", "phases": 3, "linecode": 2, "length": 0.099, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L39", "bus1": "38", "bus2": "39", "phases": 3, "linecode": 2, "length": 0.061, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L40", "bus1": "39", "bus2": "40", "phases": 3, "linecode": 3, "length": 0.084, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L41", "bus1": "35", "bus2": "41", "phases": 3, "linecode": 1, "length": 0.107, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L42", "bus1": "41", "bus2": "42", "phases": 3, "linecode": 1, "length": 0.091, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L43", "bus1": "42", "bus2": "43", "phases": 3, "linecode": 2, "length": 0.122, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L44", "bus1": "43", "bus2": "44", "phases": 3, "linecode": 2, "length": 0.076, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L45", "bus1": "35", "bus2": "45", "phases": 1, "linecode": 10, "length": 0.099, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L46", "bus1": "45", "bus2": "46", "phases": 1, "linecode": 10, "length": 0.061, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L47", "bus1": "46", "bus2": "47", "phases": 1, "linecode": 10, "length": 0.084, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L48", "bus1": "40", "bus2": "48", "phases": 3, "linecode": 1, "length": 0.107, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L49", "bus1": "48", "bus2": "49", "phases": 3, "linecode": 1, "length": 0.091, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L50", "bus1": "49", "bus2": "50", "phases": 3, "linecode": 2, "length": 0.122, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L51", "bus1": "50", "bus2": "51", "phases": 3, "linecode": 2, "length": 0.076, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L52", "bus1": "51", "bus2": "52", "phases": 3, "linecode": 3, "length": 0.099, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L53", "bus1": "44", "bus2": "53", "phases": 3, "linecode": 1, "length": 0.061, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L54", "bus1": "53", "bus2": "54", "phases": 3, "linecode": 1, "length": 0.084, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L55", "bus1": "54", "bus2": "55", "phases": 3, "linecode": 2, "length": 0.107, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L56", "bus1": "47", "bus2": "56", "phases": 1, "linecode": 10, "length": 0.091, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L57", "bus1": "56", "bus2": "57", "phases": 1, "linecode": 10, "length": 0.122, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L58", "bus1": "52", "bus2": "58", "phases": 3, "linecode": 1, "length": 0.076, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L59", "bus1": "58", "bus2": "59", "phases": 3, "linecode": 1, "length": 0.099, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L60", "bus1": "59", "bus2": "60", "phases": 3, "linecode": 2, "length": 0.061, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L61", "bus1": "60", "bus2": "61", "phases": 3, "linecode": 2, "length": 0.084, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L62", "bus1": "61", "bus2": "62", "phases": 3, "linecode": 3, "length": 0.107, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L63", "bus1": "62", "bus2": "63", "phases": 3, "linecode": 3, "length": 0.091, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L64", "bus1": "63", "bus2": "64", "phases": 3, "linecode": 1, "length": 0.122, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L65", "bus1": "64", "bus2": "65", "phases": 3, "linecode": 1, "length": 0.076, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L66", "bus1": "65", "bus2": "66", "phases": 3, "linecode": 2, "length": 0.099, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L67", "bus1": "66", "bus2": "67", "phases": 3, "linecode": 2, "length": 0.061, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L68", "bus1": "55", "bus2": "68", "phases": 1, "linecode": 11, "length": 0.084, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L69", "bus1": "68", "bus2": "69", "phases": 1, "linecode": 11, "length": 0.107, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L70", "bus1": "60", "bus2": "70", "phases": 1, "linecode": 10, "length": 0.091, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L71", "bus1": "70", "bus2": "71", "phases": 1, "linecode": 10, "length": 0.122, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L72", "bus1": "67", "bus2": "72", "phases": 3, "linecode": 1, "length": 0.076, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L73", "bus1": "72", "bus2": "73", "phases": 3, "linecode": 1, "length": 0.099, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L74", "bus1": "73", "bus2": "74", "phases": 3, "linecode": 2, "length": 0.061, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L75", "bus1": "74", "bus2": "75", "phases": 3, "linecode": 2, "length": 0.084, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L76", "bus1": "75", "bus2": "76", "phases": 3, "linecode": 3, "length": 0.107, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L77", "bus1": "76", "bus2": "77", "phases": 3, "linecode": 3, "length": 0.091, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L78", "bus1": "77", "bus2": "78", "phases": 3, "linecode": 1, "length": 0.122, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L79", "bus1": "78", "bus2": "79", "phases": 3, "linecode": 1, "length": 0.076, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L80", "bus1": "79", "bus2": "80", "phases": 3, "linecode": 2, "length": 0.099, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L81", "bus1": "80", "bus2": "81", "phases": 3, "linecode": 2, "length": 0.061, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L82", "bus1": "81", "bus2": "82", "phases": 3, "linecode": 3, "length": 0.084, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L83", "bus1": "82", "bus2": "83", "phases": 3, "linecode": 3, "length": 0.107, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L84", "bus1": "76", "bus2": "84", "phases": 1, "linecode": 10, "length": 0.091, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L85", "bus1": "84", "bus2": "85", "phases": 1, "linecode": 10, "length": 0.122, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L86", "bus1": "83", "bus2": "86", "phases": 3, "linecode": 1, "length": 0.076, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L87", "bus1": "86", "bus2": "87", "phases": 3, "linecode": 1, "length": 0.099, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L88", "bus1": "87", "bus2": "88", "phases": 3, "linecode": 2, "length": 0.061, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L89", "bus1": "88", "bus2": "89", "phases": 3, "linecode": 2, "length": 0.084, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L90", "bus1": "89", "bus2": "90", "phases": 3, "linecode": 3, "length": 0.107, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L91", "bus1": "90", "bus2": "91", "phases": 3, "linecode": 3, "length": 0.091, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L92", "bus1": "91", "bus2": "92", "phases": 3, "linecode": 1, "length": 0.122, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L93", "bus1": "92", "bus2": "93", "phases": 3, "linecode": 1, "length": 0.076, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L94", "bus1": "93", "bus2": "94", "phases": 3, "linecode": 2, "length": 0.099, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L95", "bus1": "94", "bus2": "95", "phases": 3, "linecode": 2, "length": 0.061, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L96", "bus1": "95", "bus2": "96", "phases": 3, "linecode": 3, "length": 0.084, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L97", "bus1": "96", "bus2": "97", "phases": 3, "linecode": 3, "length": 0.107, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L98", "bus1": "97", "bus2": "98", "phases": 3, "linecode": 1, "length": 0.091, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L99", "bus1": "98", "bus2": "99", "phases": 3, "linecode": 1, "length": 0.122, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L100", "bus1": "99", "bus2": "100", "phases": 3, "linecode": 2, "length": 0.076, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L101", "bus1": "100", "bus2": "101", "phases": 3, "linecode": 2, "length": 0.099, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L102", "bus1": "91", "bus2": "102", "phases": 1, "linecode": 11, "length": 0.061, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L103", "bus1": "102", "bus2": "103", "phases": 1, "linecode": 11, "length": 0.084, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L104", "bus1": "95", "bus2": "104", "phases": 1, "linecode": 11, "length": 0.107, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L105", "bus1": "104", "bus2": "105", "phases": 1, "linecode": 11, "length": 0.091, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L106", "bus1": "101", "bus2": "106", "phases": 3, "linecode": 1, "length": 0.122, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L107", "bus1": "106", "bus2": "107", "phases": 3, "linecode": 1, "length": 0.076, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L108", "bus1": "107", "bus2": "108", "phases": 3, "linecode": 2, "length": 0.099, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L109", "bus1": "108", "bus2": "109", "phases": 3, "linecode": 2, "length": 0.061, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L110", "bus1": "109", "bus2": "110", "phases": 3, "linecode": 3, "length": 0.084, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L111", "bus1": "110", "bus2": "111", "phases": 3, "linecode": 3, "length": 0.107, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L112", "bus1": "111", "bus2": "112", "phases": 3, "linecode": 1, "length": 0.091, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L113", "bus1": "112", "bus2": "113", "phases": 3, "linecode": 1, "length": 0.122, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L114", "bus1": "108", "bus2": "114", "phases": 1, "linecode": 10, "length": 0.076, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L115", "bus1": "114", "bus2": "115", "phases": 1, "linecode": 10, "length": 0.099, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L116", "bus1": "113", "bus2": "116", "phases": 3, "linecode": 2, "length": 0.061, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L117", "bus1": "116", "bus2": "117", "phases": 3, "linecode": 2, "length": 0.084, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L118", "bus1": "117", "bus2": "118", "phases": 3, "linecode": 3, "length": 0.107, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L119", "bus1": "116", "bus2": "119", "phases": 1, "linecode": 11, "length": 0.091, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L120", "bus1": "119", "bus2": "120", "phases": 1, "linecode": 11, "length": 0.122, "R": 0.2261, "X": 0.2327, "ampacity": 230},
    {"id": "L121", "bus1": "118", "bus2": "121", "phases": 3, "linecode": 1, "length": 0.076, "R": 0.0868, "X": 0.2025, "ampacity": 530},
    {"id": "L122", "bus1": "121", "bus2": "122", "phases": 3, "linecode": 2, "length": 0.099, "R": 0.1413, "X": 0.2175, "ampacity": 340},
    {"id": "L123", "bus1": "122", "bus2": "123", "phases": 3, "linecode": 3, "length": 0.061, "R": 0.2261, "X": 0.2327, "ampacity": 230}
  ]
}
